id: CRS-001
title: Clinicians shall view CT/MRI images in axial, sagittal, and coronal planes
content: |-
  As a radiation therapist or physician, I need to view loaded CT or MRI DICOM
  images in at least three orthogonal planes (axial, sagittal, coronal) with
  synchronized crosshairs, window/level adjustment, and slice navigation.
user_group: Radiation Therapist / Physician
derives_from:
  - UC-001
testing: |
  T1: Given a mocked DICOMweb repository, the patient browser shows the patient with name, MRN, and study description.
  T2: Given a search term matching a patient MRN, the browser filters to show only that patient.
  T3: Given no active patient, the workspace shows the empty-state placeholders.
priority: Critical
verification_method:
- Test
verification_criteria: With a DICOMweb repository available, the clinician can find
  a patient by name or MRN, load the series, and see axial, sagittal and coronal views;
  with no active patient the workspace shows empty-state placeholders instead of images.
