id: SYS-002
title: System shall render axial, sagittal, and coronal viewports simultaneously
category: Functional
content: 'Using Cornerstone3D, the system shall render three synchronized orthogonal

  viewports. Scrolling in one view shall update the crosshair position visible

  in all three views. Window/level changes shall apply globally across all

  viewports.

  The window-level tool shall offer the presets Soft Tissue, Lung, Bone, Brain, Mediastinum
  and Custom, apply the selected preset''s window width and level, and show the active
  values.'
verification_method:
  - Test
  - Demonstration
testing: 'T1: Given a loaded series, three viewport panels labelled axial, sagittal,
  and coronal are visible on the workspace canvas.

  T2: Given a structure set is active, contour overlays are visible in the correct
  orthogonal plane for each viewport.

  T3: Given the window-level tool is active, the options bar lists the window-level
  presets and selecting one makes it the active preset and shows its window width
  and level.

  '
satisfies:
  - CRS-001
verification_criteria: With a series loaded, three viewport panels labelled axial,
  sagittal and coronal are visible; with a structure set active, contours appear in
  the correct plane in each; the window-level tool offers its presets, and selecting
  one makes it active and shows its window width and level.
