id: SYS-003
title: System shall support creating, editing, and deleting structures in a structure set
category: Functional
content: |-
  The system shall allow users to create structures with TG-263-compliant names,
  assign types (GTV/CTV/PTV/OAR/EXTERNAL/AVOIDANCE/SUPPORT), set RGB colors,
  and toggle visibility. Volume in cm3 shall be computed from contour data.
verification_method:
  - Test
testing: |
  T1: Given an injected structure set, the structure panel lists all structure names.
  T2: Given an injected structure set, the structure panel displays the type for each structure.
  T3: Given an active structure set, the active structure is highlighted in the structure panel.
satisfies:
  - CRS-002
verification_criteria: With a structure set active, the structure panel lists every
  structure by name with its type and highlights the active one; structures can be
  created, edited and deleted.
