id: SYS-011
title: System shall provide patient and study selection from the DICOMweb repository
category: Functional
content: |-
  The system shall present a patient browser showing available patients from the
  connected DICOMweb repository with name, MRN, study context, last activity,
  and active-patient indication. The browser shall support search and filter by
  clinical identifiers. Selecting a patient shall automatically activate the
  newest planning CT series and retrieve the newest matching RTSTRUCT when one
  is available.
verification_method:
  - Test
  - Demonstration
testing: |
  T1: Given the workspace loads, the patient browser can be opened and displays a search input.
  T2: Given the patient browser is open, pressing Escape closes it.
  T3: Given a search term entered in the patient browser, the search input reflects the entered value.
satisfies:
  - CRS-008
verification_criteria: The patient browser opens from the workspace with a search
  input that reflects what is typed, and closes with the Escape key.
