id: SYS-014
title: System shall render a fourth 3D viewport for the active image set
category: Functional
content: |-
  The system shall dedicate the fourth workspace quadrant to a 3D viewport for
  the active image set. The 3D viewport shall present CT-derived spatial
  context together with the currently visible structures from the active
  structure set and shall support rotate, pan, zoom, and camera reset
  interactions without replacing the existing axial, sagittal, and coronal
  viewports.
verification_method:
  - Test
  - Demonstration
testing: |
  T1: Given an active image series with structures, the 3D viewport renders with a visible CT context and the structure count is shown.
  T2: Given a camera reset button click, the camera is reset.
  T3: Given rotation controls, the camera is rotated by the expected azimuth and elevation amounts.
satisfies:
  - CRS-012
verification_criteria: With a series and structures active, the fourth quadrant shows
  a 3D viewport with the CT context and the structure count; the camera reset control
  resets the camera and the rotation controls rotate it by the expected azimuth and
  elevation.
