id: SRS-013
title: Software shall summarize contour quality issues for active structures
content: |-
  For the active structure, the client software shall compute and display a
  contour quality summary using available contour geometry and image slice
  spacing. The summary shall report empty structures as informational items and
  shall warn about open contours, degenerate contours with insufficient polygon
  area, slice gaps larger than expected image spacing, abrupt adjacent-slice
  contour area changes, abrupt adjacent-slice centroid shifts, and contours
  that extend outside the active image bounds. The summary shall be visible in
  the structure review panel without requiring a separate modal dialog. The
  software shall provide browser-local configuration for enabling or disabling
  individual contour QA and RTSS QA rules.
  For the active structure set, the client software shall also aggregate
  contour quality issues across all structures and present a compact RTSS QA
  checklist. Selecting a checklist item with a slice position shall activate the
  corresponding structure and navigate the axial viewport to the closest image
  slice for that issue.
derives_from: [SYS-010]
verification_method: [Test, Demonstration]
testing: |
  T1: Given a structure with no contours, analyzeContourQuality reports it as an informational empty item with zero warnings.
  T2: Given contours with open polygons, slice gaps, and abrupt area changes, analyzeContourQuality detects all three issue types.
  T3: Given contours with abrupt centroid shifts or contours outside image bounds, analyzeContourQuality detects centroid-jump and out-of-bounds issues.
  T4: Given a disabled QA rule in the options, analyzeContourQuality omits issues of that type.
  T5: Given a structure set with reference and naming problems, analyzeRtssQuality detects series-mismatch, missing-rtstruct-source, duplicate-roi-name, foreign-contour-reference, and empty-roi issues.
  T6: Given a disabled RTSS QA rule, analyzeRtssQuality omits issues of that type.
  T7: Given a structure set with only geometry issues, analyzeRtssQuality does not report them as RTSS-level issues.
verification_criteria: analyzeContourQuality reports an empty structure as informational
  with no warnings and detects open polygons, slice gaps, abrupt area changes, centroid
  jumps and out-of-bounds contours; analyzeRtssQuality detects the five RTSS issue
  types and reports no geometry issues as RTSS-level; disabled rules report nothing.
