id: SRS-029
title: Software shall regenerate 3D structure geometry after contour and visibility changes
content: |-
  The 3D viewport shall rebuild structure geometry from the current contour data
  for the active image series whenever a contour is committed, deleted, or when
  visible structures change. The rebuild shall occur automatically after the
  editing action completes and shall keep the 3D geometry aligned to the active
  series origin, spacing, and orientation. When automatic rebuilding cannot
  produce a valid surface, the UI shall retain the viewport and allow a manual
  refresh operation without blocking the rest of the contour workspace.
derives_from: [SYS-015]
verification_method: [Test, Demonstration]
testing: |
  T1: Given a volume downsampled by a stride factor, the resulting dimensions and spacing are scaled correctly and the scalar type is preserved.
  T2: Given repeated renderSnapshot calls with the same snapshot, vtk pipelines are reused rather than recreated.
  T3: Given a changed snapshot, the previous vtk actor, image, mapper, and marching cubes pipeline objects are disposed before creating new ones.
  T4: Given a camera reset request, the camera is reset only on the first render and retained on subsequent renders.
  T5: Given an HFP-style volume with flipped direction cosines, direction-signed spacing is passed to vtk.js to keep geometry aligned.
  T6: Given a manual Refresh 3D button click, renderSnapshot is called again.
  T7: Given an unmount while a renderSnapshot is in-flight, the AbortSignal is triggered.
verification_criteria: A downsampled volume has scaled dimensions and spacing with
  the same scalar type, an unchanged snapshot reuses the vtk pipelines, a changed
  snapshot disposes the old objects first, the camera resets only on the first render,
  flipped direction cosines are handled with signed spacing, Refresh 3D re-renders,
  and an unmount aborts an in-flight render.
