id: SRS-037
title: Software shall withhold contour editing controls in the QA workflow stage
content: The client software shall treat contour editing as unavailable in the QA
  workflow stage and available in every other stage (edit, review). In the QA stage
  the software shall not display the Edit contour, Freehand, Polygon, Brush and Eraser
  tools, the Interpolate, Margin and Boolean controls (tool rail and structure panel),
  the toolbar Interpolate, Fill Gaps and Delete Slice controls, or Undo and Redo,
  and the contour shortcuts and Cmd/Ctrl+Z shall do nothing. Entering the QA stage
  shall deselect an active contour or structure-operation tool (a measurement tool
  stays active), close any open margin, interpolate or boolean panel, and discard
  any contour draft in progress. Navigation, measurement and contour review tools
  remain available. Structure management in the structure panel (name, colour, type,
  visibility, lock, delete) is not a contour tool and is unchanged. The stage gate
  is a client UI rule; the lock check in ContourEngine remains the data guard.
derives_from:
- SYS-004
verification_method:
- Test
testing: 'T1: Given the QA stage, the tool rail has no contour or structure-operation
  tools, the toolbar has no Interpolate, Fill Gaps, Delete Slice, Undo or Redo, and
  the structure panel has no interpolate, margin or boolean apply controls.

  T2: Given the QA stage, the contour shortcuts and Cmd/Ctrl+Z do nothing.

  T3: Given an active contour or structure-operation tool, an open margin/interpolate/boolean
  panel and a draft in progress, entering the QA stage sets the active tool to none,
  closes the panel and discards the draft.

  T4: Given a measurement tool active, entering the QA stage leaves it active.

  T5: Given the Edit or Review stage, all the controls of T1 are displayed again.

  T6: Given any stage, pan, zoom, scroll, window/level, measurement and contour review
  tools are displayed.

  '
verification_criteria: In the QA stage none of the listed contour editing controls
  or Undo/Redo is displayed and the shortcuts do nothing; entering QA clears an active
  contour or structure-operation tool and any open operation panel but keeps a measurement
  tool; in the Edit stage all are available.
type: SRS
