id: SOUP-040
name: mcr.microsoft.com/dotnet/aspnet
version: 10.0 (floating tag)
manufacturer: Microsoft Corporation
purpose: 'Runtime base image of the API container: provides the ASP.NET Core and .NET
  runtime that run the ContourLab API.'
license: MIT (.NET runtime); the Debian base layers carry their own licences
source: apps/api/Dockerfile
homepage: https://hub.docker.com/r/microsoft/dotnet-aspnet
risk_rating: Medium
safety_class: C (runs the API in the deployed system)
verification_method: The deployed API is checked by the integration smoke check and
  the SYS and CRS end-to-end tests. The tag floats, so a rebuild can pick up a new
  patch release; pinning it by digest (as done for Orthanc) is a follow-up. Not scanned
  against OSV (no container ecosystem).
type: SOUP
